kind: scl
title: The blending station, running
caption: Set the load cells and the buttons, then step a statement or run a whole scan. Each scan calls the Blender block once; the trace shows what every statement decided and wrote.
recompute: independent
worked: "1"
sheet:
  D2: total_kg
  E2: fill_pct
  F2: bags
model:
  block: Blender
  source: |
    // A blending station: three silos dose into one hopper, then a mixer runs the batch.
    TYPE "Silo"
    STRUCT
        target_kg : REAL;               // the recipe's weight from this silo
        raw       : INT;                // load cell: 0..27648 = 0..500 kg
        kg        : REAL;               // the weight it reads
        short     : BOOL;               // still under its target
    END_STRUCT
    END_TYPE

    DATA_BLOCK "Recipe"
    VAR
        silo    : ARRAY[1..3] OF "Silo";
        batches : INT;                  // batches mixed so far
    END_VAR
    BEGIN
        silo[1].target_kg := 120.0;
        silo[2].target_kg := 80.0;
        silo[3].target_kg := 120.0;
    END_DATA_BLOCK

    FUNCTION ToKg : REAL
    VAR_INPUT
        raw : INT;
    END_VAR
    BEGIN
        ToKg := INT_TO_REAL(raw) / 27648.0 * 500.0;
    END_FUNCTION

    FUNCTION_BLOCK "Blender"
    VAR_INPUT
        start : BOOL;                   // the operator's start button
        raw1  : INT;                    // the three load cells
        raw2  : INT;
        raw3  : INT;
        mixed : BOOL;                   // the mixer's timer has run out
    END_VAR
    VAR_OUTPUT
        valve    : INT;                 // the silo dosing now, 0 = none
        total_kg : REAL;                // in the hopper
        fill_pct : REAL;                // of the batch's weight
        bags     : INT;                 // 25 kg bags the hopper fills
        mixer    : BOOL;
    END_VAR
    VAR
        step       : INT;               // 0 IDLE, 1 DOSE, 2 MIX
        last_start : BOOL;              // start, one scan ago
    END_VAR
    VAR_TEMP
        i      : INT;
        target : REAL;
    END_VAR
    BEGIN
    "Recipe".silo[1].raw := raw1;
    "Recipe".silo[2].raw := raw2;
    "Recipe".silo[3].raw := raw3;
    total_kg := 0.0;
    target := 0.0;
    FOR i := 1 TO 3 DO
        "Recipe".silo[i].kg := ToKg(raw := "Recipe".silo[i].raw);
        "Recipe".silo[i].short := "Recipe".silo[i].kg < "Recipe".silo[i].target_kg;
        total_kg := total_kg + "Recipe".silo[i].kg;
        target := target + "Recipe".silo[i].target_kg;
    END_FOR;
    fill_pct := total_kg / target * 100.0;
    bags := REAL_TO_INT(total_kg / 25.0);   // 312.5 kg is 12.5 bags
    valve := 0;
    CASE step OF
        0:  // IDLE: wait for start to rise
            IF start AND NOT last_start THEN
                step := 1;
            END_IF;
        1:  // DOSE: open the first silo still short
            FOR i := 1 TO 3 DO
                IF "Recipe".silo[i].short THEN
                    valve := i;
                    EXIT;
                END_IF;
            END_FOR;
            IF valve = 0 THEN
                step := 2;
            END_IF;
        2:  // MIX: run the mixer until its timer runs out
            mixer := NOT mixed;
            IF mixed THEN
                "Recipe".batches := "Recipe".batches + 1;
                step := 0;
            END_IF;
    ELSE
        step := 0;
    END_CASE;
    last_start := start;
    END_FUNCTION_BLOCK
  watch:
    - step
    - valve
    - total_kg
    - fill_pct
    - bags
    - mixer
    - Recipe.silo[1].kg
    - Recipe.silo[2].kg
    - Recipe.silo[3].kg
    - Recipe.batches
start:
  start: 0
  raw1: 6480
  raw2: 4320
  raw3: 6480
  mixed: 0
tune:
  start: { min: 0, max: 1, step: 1 }
  raw1: { min: 0, max: 27648, step: 1 }
  raw2: { min: 0, max: 27648, step: 1 }
  raw3: { min: 0, max: 27648, step: 1 }
  mixed: { min: 0, max: 1, step: 1 }
cases:
  - name: a batch from the start button to the mixer's timer
    scans:
      - { start: 1 }
      - { start: 0 }
      - { raw1: 7344 }
      - { raw2: 4536 }
      - { raw3: 6912 }
      - {}
      - { mixed: 1 }
      - { mixed: 0 }
  - name: holding the start button down starts one batch, not one a scan
    scans:
      - { start: 1 }
      - { start: 1 }
      - { start: 1 }
walkthrough:
  - title: The data
    lines: 1-20
    note: The first slide declares a silo as a type and the recipe as a DB holding three of them, with their targets.
  - title: Weighing every silo
    lines: 22-28, 30-67, 93
    note: The next slide adds ToKg and the block's first half, which weighs each silo with a FOR loop and works out the totals.
  - title: The batch sequence
    lines: 68-92
    note: The last slide adds the sequence, a CASE over the step, and shows CASE's syntax on its own first.
    fragment: |
      CASE selector OF
          value1 : statements;
          value2, value3 : statements;
          low..high : statements;
      ELSE
          statements;
      END_CASE;
divergences:
  - line: 66
    exam: $13$ bags, the Professor rounding $12.5$ up
    note: rounds a tie to the even number in REAL_TO_INT, so it holds $12$ in bags.
provenance:
  stated:
    - "the load cells: raw $0$ to $27648$ is $0$ to $500$ kg"
    - the recipe's $120$, $80$ and $120$ kg, and bags of $25$ kg
    - the raw values $6480$, $4320$, $7344$, $4536$ and $6912$
    - a BOOL is $0$ or $1$
  derived:
    - $12.5$ bags, held as $12$
  divergences:
    - value: $13$ bags
      note: REAL_TO_INT rounds $12.5$ to the even number on a real S7, so the CPU holds $12$.
